# Deye TOU: поточна версія та погодинні сценарії

Дата фіксації: **2026-09-04**, Europe/Kyiv.

План на наступну добу розраховується **один раз о 15:00**. Після розрахунку
зберігаються чотири готові добові версії сценарію; перемикання о 23:55, 05:55,
11:55 та 17:55 лише вибирають відповідну версію і не запускають повторну
оптимізацію.

Фактичне оновлення виконується за 5 хвилин до початку зони: о **23:55, 05:55,
11:55 та 17:55**.

## Поточна конфігурація

TOU увімкнений. У паралельній системі налаштування передаються тільки на
master; slave отримує їх через штатний зв'язок інверторів.

Після тестової зміни перший період має потужність **79 кВт** (було 80 кВт).
Зміну підтверджено в кабінеті Deye. API read-back одразу після асинхронної
команди ще повертав кешовані 80 кВт, тому для аудиту пріоритет має пізніший
кабінетний стан.

Поточні погодинні точки TOU:

| Початок | Генерація | Заряд від мережі | Продаж | Потужність | SOC |
|---|---:|---:|---:|---:|---:|
| 01:00 | Так | Ні | Ні | **79 кВт** | 30% |
| 05:00 | Так | Ні | Ні | 80 кВт | 30% |
| 09:00 | Так | Ні | Ні | 80 кВт | 30% |
| 11:00 | Так | Так | Ні | 80 кВт | 100% |
| 19:00 | Так | Ні | Ні | 80 кВт | 30% |
| 00:00 | Так | Ні | Ні | 80 кВт | 30% |

## Погодинні сценарії планувальника

Планувальник будує безперервну добову шкалу: завершення одного періоду є
початком наступного. Для чотирьох періодів використовуються точки
`00:00`, `06:00`, `12:00`, `18:00`; Deye payload доповнюється до шести слотів
з повним збереженням послідовності.

- **00:00–06:00 — нічний резерв:** заряд від мережі заборонений, UPS-резерв
  зберігається, розряд дозволений лише в межах SOC reserve.
- **06:00–12:00 — ранкове вікно:** заряд від мережі дозволяється тільки коли
  оптимізатор бачить економічний сенс і SOC не нижче UPS reserve.
- **12:00–18:00 — денне/PV-вікно:** пріоритет власного споживання та PV,
  мережевий заряд вимкнений, продаж вимкнений у базовому сценарії.
- **18:00–24:00 — вечірній пік:** контрольований розряд до UPS reserve,
  після чого батарея переходить у захисний режим.

### Узгоджена логіка наступного плану

- **06:00–08:00:** пріоритет розряду на високій ціні;
- **11:00–15:00:** основне вікно заряду на низькій ціні;
- **18:00–21:00:** розряд на вечірньому піку;
- заряд до 06:00 не є цільовим і допускається лише як резервний pre-charge,
  якщо без нього неможливо виконати ранковий розряд, не порушивши UPS reserve.

Часові мітки для оператора виводяться у Europe/Kyiv; внутрішнє зберігання
розкладу залишається в UTC.

У кожній версії повністю заповнений 6-слотовий TOU payload. Керуючі значення
задаються лише для найближчого 6-годинного вікна; решта слотів явно є gray zone
(не задіяні в поточному вікні) і не перераховуються під час добових перемикань.

Кожен payload має рівно 6 діапазонів і покриває всі 24 години без пропусків.
Межі слотів формуються окремо для кожної зони (активне вікно може бути
розбите на кілька слотів для збереження погодинних дій), а gray zone займає
решту доби. Payload ніколи не скорочується до 4 або меншої кількості слотів.

Кожна зміна проходить перевірки master, slave-link, свіжості BMS, SOC-резерву
та агрегованого ліміту 160 кВт. За замовчуванням запис вимкнений прапорцем
`DEYE_WRITE_ENABLED`.
