# Ідея: перепланування EMS TOU від фактичного SOC між вікнами Z

Дата: **02.10.2026**, Europe/Kyiv.

Статус: **збережена ідея для обговорення та перевірки**.
Впровадження, зміна автоматизацій і керування інверторами **не погоджені**.
Цей документ не змінює чинний контракт планування або перемикання TOU.

## Передумова

Під час звірки вересня 2026 із поточними збереженими сценаріями TOU
за 21 день із повним погодинним планом факт був нижчим за план у кожному
дні для обох потоків. Сукупно фактичний заряд становив 54,8% плану,
розряд — 48,6%. Єдиного часового зсуву в межах ±3 годин не виявлено.

Це описове порівняння зі збереженими сценаріями: частина сценаріїв
сформована протягом цільового дня, а застосування всіх команд не підтверджене.
Причина відхилень не встановлена. Ідея перепланування є гіпотезою,
а не висновком, що відхилення спричинені саме відсутністю перерахунку.

Джерело факту:
[Звіт УЗЕ Новобудов за вересень 2026](https://docs.google.com/spreadsheets/d/1mnYUG3sdiKkf0qDyLgH4TcOhVVw2DtEg-j2E4T_F5DA/edit).
Матеріали звірки в робочому просторі:
`tmp/september-tou-reconciliation/reconciliation.md` та `bias-notes.md`.

## Пропозиція

Після завершення кожного вікна Z, перед виконанням наступного, оновлювати
фактичний SOC та доступні вхідні дані й перераховувати залишок майбутнього
плану. Виконувати найближче вікно, а подальші рішення залишати переглядними.
Це принцип рухомого горизонту (receding horizon / MPC).

| Наступне вікно | Початковий стан | Цінова інформація для нового розрахунку |
|---|---|---|
| Z1, 00:00 | Фактичний SOC після попереднього Z4 | Поточна доба; за її межами — прогноз або оцінка залишкової енергії |
| Z2, 06:00 | Фактичний SOC після Z1 | Залишок поточної доби; доступна інформація про наступну |
| Z3, 12:00 | Фактичний SOC після Z2 | Залишок поточної доби плюс наступна доба, якщо її ціни вже доступні |
| Z4, 18:00 | Фактичний SOC після Z3 | Залишок поточної доби плюс наступна доба, якщо її ціни вже доступні |

Доступність цін визначати фактичною публікацією, а не номером Z.
Якщо нові ціни з'явилися після початку Z3, розглянути окремий перерахунок
на подію їх публікації. Частота й момент такого перерахунку ще не визначені.

Z3/Z4 мають використовувати ціни **обох** діб: майбутні ціни впливають
на доцільність збереження енергії сьогодні, але не замінюють ціни сьогодні.

## Очікувана користь — гіпотези

- Після недовиконаного розряду враховувати залишковий заряд і не вимагати
  нового заряду так, ніби попередній план повністю виконаний.
- Після недовиконаного заряду зменшувати або переносити майбутній розряд
  відповідно до реально доступної енергії.
- Оцінювати перехід між добами: за вигідніших цін завтра може бути
  доцільно зберегти частину енергії замість розряду сьогодні ввечері.
- Переглянути економічний сенс фіксованого кінцевого SOC доби.
  Збереження обов'язкового UPS-резерву залишається окремою умовою.

Перепланування саме по собі не усуває незастосований TOU,
помилкову модель доступної ємності чи завищені обмеження потужності.

## Як перевірити до рішення про впровадження

Порівняти на однакових даних і з однаковою економічною методикою:

1. Чинне добове планування.
2. Перепланування між Z від фактичного SOC із доступними цінами поточної доби.
3. Те саме з розширенням горизонту на наступну добу після публікації її цін.

Використовувати тільки інформацію, доступну на момент кожного рішення:
SOC із відповідною часовою міткою, опубліковані на той момент ціни,
доступні тоді прогнози навантаження/PV та відомі обмеження.
Не підставляти майбутні фактичні SOC як стан змодельованої альтернативної
траєкторії: для неї потрібна послідовна симуляція батареї.

Оцінювати економічний результат, фізичну здійсненність плану,
дотримання SOC-резерву та кінцевий запас енергії на порівнюваних умовах.
Зменшення відхилення від нового плану саме по собі не доводить користі.

Зберігати первинний добовий план незмінним, а кожне перепланування —
окремою версією з часом розрахунку, початковим SOC, горизонтом і джерелами
даних. Звіряти факт як із первинним планом, так і з останньою версією,
доступною до виконання конкретної години.

## Відкриті питання

- Межа Z чи кілька хвилин до неї: як отримати свіжий SOC і встигнути
  розрахувати та перевірити наступний payload?
- Який горизонт та оцінка кінцевої енергії потрібні, коли ціни наступної
  доби ще невідомі?
- Які додаткові дані реально доступні: PV, навантаження, потужність,
  стан BMS та фактично застосовані налаштування?
- Який критерій виправдовує зміну плану, щоб не створювати зайві перемикання?
- Чи достатні історичні дані для коректної перевірки без знання майбутнього?

## Пов'язані матеріали

- [Чинний контракт денного планування](../../../runbooks/deye-tou-daily-planning.md).
- [Чинний опис чотирьох вікон TOU](../../../runbooks/deye-tou-4-windows.md).
- [Дослідження day-ahead планування та внутрішньодобового MPC для BESS](https://arxiv.org/abs/1602.02265).

Наступний крок можливий лише після окремого рішення користувача.
